---
title: "Классификация помещений по условиям среды: что влияет на выбор оборудования"
position: 2
kind: lesson
resources:
  - title: "ПУЭ 7-е издание, гл. 1.1 (термины и определения)"
    url: "https://www.elec.ru/library/direction/pue/contents.html"
    kind: document
    required: true
    country_code: RU
    note: "нужен п. 1.1.13 — классификация помещений по условиям среды; по нему выполняется задание урока"
---
Тип помещения определяет класс защиты оборудования: в ванной нельзя ставить то, что работает в офисе.
---
## Что ты поймёшь после урока

Ты научишься определять категорию помещения по ПУЭ и понимать, какой класс защиты IP требуется для оборудования в каждой из них. Это прямо влияет на выбор светильников, розеток и щитов.

**Ментальная модель.** Помещение — это «условия жизни» для электрооборудования. Чем агрессивнее среда, тем лучше защита нужна оборудованию — как непромокаемая куртка в дождь.

---

## Классификация помещений по ПУЭ гл. 1.1.13

ПУЭ делит помещения по условиям среды на девять категорий. Каждая категория задаёт минимальные требования к защите оборудования и способам прокладки кабелей.

| Категория | Условие | Типичные примеры |
|-----------|---------|-----------------|
| **Сухие** | Влажность ≤ 60% | Офисы, жилые комнаты, магазины |
| **Влажные** | Влажность 60–75% | Подвалы, складские помещения |
| **Сырые** | Влажность > 75% постоянно | Прачечные, некоторые промышленные цеха |
| **Особо сырые** | Влажность ≈ 100%, конденсат | Бассейны, открытые насосные |
| **Жаркие** | Температура > 35 °C | Котельные, литейные цеха, чердаки летом |
| **Пыльные (непроводящая пыль)** | Пыль оседает на оборудовании | Мукомольные, деревообрабатывающие |
| **Пыльные (токопроводящая пыль)** | Пыль проводит ток | Угольные шахты, некоторые металлопроизводства |
| **Взрывоопасные** | Горючие газы, пары или взвеси | АЗС, окрасочные камеры, склады ЛВЖ |
| **Пожароопасные** | Горючие вещества, но без взрывного риска | Деревообработка, хранение горючих материалов |

> [!ВАЖНО]
> Помещение может одновременно относиться к нескольким категориям — например, быть одновременно **сырым** и **пожароопасным**. В этом случае применяются требования более строгой категории.

---

## Степени защиты IP и когда они нужны

Код IP (International Protection) из двух цифр описывает защиту оболочки оборудования от твёрдых частиц и воды. Первая цифра — от механических частиц (0–6), вторая — от воды (0–9).

| Код IP | Защита от пыли | Защита от воды | Типичное применение |
|--------|---------------|---------------|---------------------|
| **IP20** | От предметов > 12 мм | Нет защиты | Сухие помещения, офисные щиты |
| **IP44** | От предметов > 1 мм | Брызги с любого направления | Влажные помещения, наружные стены под навесом |
| **IP55** | Пылезащищённый | Струя воды | Сырые помещения, открытые площадки |
| **IP65** | Пыленепроницаемый | Струя воды под давлением | Промывочные зоны, уличные светильники |
| **IP67** | Пыленепроницаемый | Кратковременное погружение до 1 м | Ямы, затапливаемые зоны |

> [!СОВЕТ]
> В быту запомни минимумы: **IP44** — влажные помещения и фасады, **IP65** — уличные светильники и промышленные зоны с промывкой, **IP20** — только сухой крытый интерьер.

---

## Пример: зоны в ванной комнате

Ванная комната — классический пример многозонного пространства. ПУЭ вслед за МЭК делит её на четыре зоны с разными требованиями:

| Зона | Расположение | Мин. IP | Разрешённое оборудование |
|------|-------------|---------|--------------------------|
| **0** | Внутри ванны/душевого поддона | IP67 | Только специальное оборудование (≤ 12В БСНН) |
| **1** | 0–60 см над ванной по вертикали | IP45 | Водонагреватели, специальные светильники |
| **2** | 60 см – 2,25 м по высоте и 60 см горизонтально от края | IP44 | Бритвенные розетки (трансформаторные), вытяжка, светильники |
| **3** (вне зон) | Остальная часть ванной | IP21 | Стандартные розетки (за пределами 60 см от душа) |

> [!ОПАСНО]
> Обычная розетка в зоне 0, 1 или 2 запрещена. Единственное допустимое исключение — специальная бритвенная розетка с разделительным трансформатором (БСНН) по IEC 61558.

---

## Химически активные среды

Отдельная категория — помещения с агрессивными веществами (кислоты, щёлочи, растворители). ПУЭ требует здесь:
- кабели в химически стойкой оболочке;
- щиты и корпуса из нержавеющей стали или специального пластика;
- металлоконструкции с антикоррозионным покрытием.

> [!ПРОВЕРЬ]
> 1. Какой минимальный IP нужен для светильника внутри ванны (зона 0)?
> 2. Офис с влажностью 70% — это сухое или влажное помещение по ПУЭ?
> 3. Если помещение одновременно сырое и пожароопасное — требования какой категории применяются?

---

## Задание

Возьми любое реальное помещение, в котором ты бывал (котельная, подвал, производственный цех, ванная комната). Определи его категорию по ПУЭ гл. 1.1.13 и ответь на вопросы:
1. К какой категории (или категориям) оно относится?
2. Какой минимальный IP нужен для розеток и светильников в этом помещении?
3. Какие особые требования к прокладке кабеля действуют?

Запиши в журнал с кратким обоснованием по ПУЭ.
