---
title: "Зачем нужно заземление: физика и требования безопасности"
position: 1
kind: lesson
resources:
  - title: "ПУЭ 7-е издание, гл. 1.7 (заземление и защитные меры)"
    url: "https://www.elec.ru/library/direction/pue/contents.html"
    kind: document
    required: true
    country_code: RU
    note: "физика разобрана в уроке — из гл. 1.7 пока хватит общих положений, системы заземления ждут в следующем уроке"
  - title: "ГОСТ Р 50571.3-2009 (МЭК 60364-4-41) Защита от поражения электрическим током"
    url: "https://docs.cntd.ru/document/1200082016"
    kind: document
    required: false
---
Заземление — это аварийный «слив» для тока утечки: без него ток пойдёт через человека, с ним — через провод в автомат.
---
## Что ты поймёшь после урока

Ты поймёшь, почему заземление спасает жизнь и при каких условиях оно работает. Это физика, а не магия: два конкретных условия — и защита надёжна.

**Ментальная модель.** Заземление — как канализация для аварийного тока. Если трубу прорвало (изоляция пробита), вода (ток) должна уйти в канализацию (PE), а не залить пол (тело человека).

---

## Сценарий: что происходит при пробое изоляции

Представь стиральную машину. Внутри — нагревательный элемент (ТЭН) и двигатель. Если изоляция ТЭНа пробивает на корпус, корпус машины оказывается под напряжением ~220В относительно земли.

**Без защитного заземления (PE):**
Человек касается мокрого корпуса машины и одновременно стоит на влажном полу. Ток ищет путь к земле — и находит его через человека. Сопротивление тела ~1000 Ом (влажные руки — ещё меньше). Ток через тело: 220В / 1000 Ом ≈ **220 мА** — смертельный уровень (фибрилляция желудочков начинается от 80–100 мА).

**С защитным заземлением (PE):**
Корпус машины подключён к PE-проводнику, который идёт к заземлённой нейтрали трансформатора. Ток пробоя идёт не через человека, а через PE. Этот ток велик — сотни ампер — и за доли секунды срабатывает автоматический выключатель или [УЗО](/ru/lessons/02-uzo-i-difavtomaty).

---

## Два условия, чтобы заземление работало

> [!ВАЖНО]
> Заземление защищает **только при выполнении двух условий одновременно:**
> 1. **PE-проводник непрерывен** — от вилки прибора до заземляющего электрода без разрывов и ненадёжных контактов.
> 2. **Ток пробоя достаточен для срабатывания защиты** — либо он велик (короткое замыкание → автомат), либо установлено УЗО, которое реагирует на малый ток.

Если PE оборван где-то в цепи (например, окислился контакт в старой розетке), корпус прибора остаётся под напряжением даже при подключённом заземлении. Это ложное чувство безопасности.

---

## Автомат vs УЗО: почему одного автомата мало

Автоматический выключатель (автомат) защищает **кабель от перегрева**. Его тепловой расцепитель срабатывает при токе, в 1,13–1,45 раза превышающем номинал, — это минуты. Электромагнитный расцепитель — мгновенно, но только при токе в 5–10× номинал.

**Проблема:** при пробое изоляции на корпус прибора ток утечки может составлять 50–200 мА — слишком мало для срабатывания автомата (он рассчитан на 10–25 А), но смертельно для человека.

**Решение — УЗО (устройство защитного отключения):**
- УЗО на 30 мА срабатывает при токе утечки 15–30 мА.
- Время срабатывания — 25–30 мс (меньше одного периода тока 50 Гц).
- Это быстрее, чем успевает начаться фибрилляция сердца (для здорового взрослого — от 100–200 мс).

| Параметр | Автомат 16А | УЗО 30 мА |
|----------|------------|-----------|
| Защищает от | Перегрузки, КЗ | Тока утечки на землю |
| Минимальный ток срабатывания | 80–160 А (электромагнит) | 15–30 мА |
| Время срабатывания | 0,01–0,05 с (при КЗ) | 0,025–0,04 с |
| Защищает человека от поражения | **Нет** | **Да** |

> [!СОВЕТ]
> Золотой стандарт для мокрых зон и спален с детьми: **заземление (PE) + УЗО 30 мА**. Оба условия выполнены: PE обеспечивает путь для тока, УЗО — мгновенное отключение при минимальной утечке.

---

## Числа, которые стоит помнить

| Ток через тело | Ощущение | Опасность |
|---------------|---------|-----------|
| 1–3 мА | Лёгкое покалывание | Нет |
| 10–15 мА | Судороги, нельзя отпустить провод | Умеренная |
| 30–50 мА | Затруднённое дыхание | Серьёзная |
| 80–100 мА | Фибрилляция желудочков | Смертельная |
| > 300 мА | Остановка сердца, ожоги | Летальная |

> [!ОПАСНО]
> Напряжение 12В постоянного тока — безопасно. Напряжение 12В переменного тока в мокрых условиях (ванная, бассейн) — уже опасно: сопротивление тела падает, ток растёт. Именно поэтому в ваннах разрешены только цепи БСНН (безопасного сверхнизкого напряжения).

---

> [!ПРОВЕРЬ]
> 1. Назови два условия, при которых защитное заземление реально защищает человека.
> 2. Почему автоматический выключатель не защищает от поражения током при небольшой утечке?
> 3. Какой ток является смертельным и с какого значения начинается фибрилляция сердца?

---

## Задание

Возьми любой бытовой прибор с металлическим корпусом (стиральная машина, электрическая плита, бойлер). Проверь:
1. Есть ли у его вилки третий (заземляющий) контакт?
2. Есть ли в розетке, к которой он подключён, заземляющий контакт?
3. Если в доме старая проводка без PE — опиши, какое минимальное решение может защитить пользователя (подсказка: вспомни про УЗО).

Запиши наблюдения и выводы в журнал.
