---
title: "Автоматические выключатели: как работают, характеристики B/C/D и как выбирать"
position: 1
kind: lesson
resources:
  - title: "ГОСТ Р МЭК 60898-1-2020 Автоматические выключатели для защиты от сверхтоков"
    url: "https://example.com/placeholder-gost-60898"
    kind: document
    required: true
  - title: "ПУЭ 7-е издание, гл. 3.1, гл. 1.3 (допустимые токи нагрузки)"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: false
    country_code: RU
---
Автомат защищает не приборы, а кабель: его задача — отключить линию прежде, чем изоляция расплавится от перегрева.
---
## Что ты поймёшь после урока

Ты поймёшь, как работают тепловой и электромагнитный расцепители, почему характеристики B/C/D выбираются под тип нагрузки и как правильно подобрать номинал автомата под сечение кабеля.

**Ментальная модель.** Автомат — это охранник у кабеля. Тепловой расцепитель — терпеливый охранник: предупреждает долго при небольшом перегрузке. Электромагнитный расцепитель — мгновенный: при коротком замыкании реагирует за миллисекунды.

---

## Два механизма защиты в одном корпусе

### Тепловой расцепитель (биметаллическая пластина)

Биметаллическая пластина нагревается протекающим током и изгибается. При токе, превышающем номинальный, она изгибается достаточно, чтобы защёлкнуть спусковой механизм и разомкнуть контакты.

**Характеристика:** медленная. Срабатывает за секунды–минуты в зависимости от кратности перегрузки. При токе 1,13×In — не отключает. При токе 1,45×In — отключает за 1–60 минут (при холодном состоянии).

**Назначение:** защита кабеля от длительного перегрева (нагрузка 20–40% выше номинала, например, несколько приборов одновременно).

### Электромагнитный расцепитель (соленоид)

При резком и большом росте тока (короткое замыкание) соленоид создаёт магнитное поле, которое мгновенно разрывает контакты.

**Характеристика:** мгновенная. Срабатывание — менее 0,02–0,05 секунды.

**Назначение:** защита от токов КЗ, которые за секунды уничтожили бы кабель и вызвали пожар.

---

## Характеристики срабатывания B, C, D

Буква в маркировке автомата (например, «C16») указывает **диапазон токов мгновенного срабатывания** электромагнитного расцепителя в кратностях от номинального тока (In):

| Характеристика | Ток мгновенного срабатывания | Применение |
|----------------|---------------------------|------------|
| **B** | 3–5 × In | Осветительные линии, резистивные нагрузки без пускового тока |
| **C** | 5–10 × In | Розеточные группы, бытовая техника, небольшие двигатели — **самая распространённая** |
| **D** | 10–20 × In | Большие двигатели, трансформаторы, сварочное оборудование с высоким пусковым током |

> [!ПРИМЕР]
> Двигатель насоса 3 кВт (380В, 3-фазный) имеет пусковой ток в 6–7 раз выше рабочего. При автомате C16 пусковой ток 90–100А = 5,6–6,25×In — попадает в зону характеристики С (5–10×In), то есть ложного срабатывания нет. Если поставить B16 с порогом 3–5×In — автомат будет выбивать при каждом пуске.

---

## Золотое правило выбора номинала

> [!ВАЖНО]
> **Автомат защищает кабель, а не прибор.** Правило: **In автомата ≤ допустимый длительный ток кабеля** (Iдл).
>
> Нарушение этого правила (автомат на 32А при кабеле 2,5 мм²) означает, что кабель расплавится раньше, чем автомат сработает.

Допустимые токи по ПУЭ табл. 1.3.4 (медные жилы, прокладка в воздухе, 25°C):

| Сечение, мм² | Iдл, А | Макс. номинал автомата |
|-------------|-------|------------------------|
| 1,5 | 19 А | 16 А |
| 2,5 | 27 А | 25 А |
| 4,0 | 38 А | 32 А |
| 6,0 | 46 А | 40 А |
| 10,0 | 70 А | 63 А |

> [!ОПАСНО]
> Установка автомата 32А на кабель 2,5 мм² (Iдл = 27А) — классическая ошибка. Кабель будет работать в постоянном режиме теплового нарушения, изоляция ускоренно стареет и может воспламениться.

---

## Как проверить правильность выбора

Алгоритм подбора автомата для новой линии:

1. **Определи нагрузку** — суммарная мощность потребителей + запас 20%.
2. **Рассчитай ток нагрузки** — I = P / (U × cosφ) для однофазных нагрузок.
3. **Выбери сечение кабеля** — по таблице ПУЭ 1.3.4 с учётом Iдл ≥ I нагрузки.
4. **Выбери номинал автомата** — In ≤ Iдл кабеля.
5. **Выбери характеристику** — B для освещения, C для розеток/бытовой техники, D для двигателей.

> [!ПРИМЕР]
> Розеточная группа в кухне: 4 розетки, возможная нагрузка до 3,5 кВт. Ток: 3500Вт / 220В = 15,9А. Кабель: 2,5 мм² (Iдл = 27А > 15,9А ✓). Автомат: C16 (16А ≤ 27А ✓).

---

## Дополнительные параметры при выборе автомата

- **Icu (коммутационная способность):** максимальный ток КЗ, который автомат способен отключить без разрушения. Минимум для бытовых: 4,5–6 кА. В промышленности — 10–25 кА и выше.
- **Количество полюсов:** однофазные линии — 1P (только фаза) или 2P (фаза + ноль). Трёхфазные — 3P или 4P.
- **Ток утечки через корпус:** автомат не защищает от этого — для этого нужно УЗО.

> [!ПРОВЕРЬ]
> 1. Чем отличается тепловой расцепитель от электромагнитного?
> 2. Автомат C25 на кабеле 2,5 мм² (Iдл = 27А) — это правильный выбор? Почему?
> 3. Для линии с большим двигателем (высокий пусковой ток) — какую характеристику выбрать: B, C или D?

---

## Задание

Открой электрощит в своём доме или на работе. Для каждого автомата:
1. Запиши номинал (цифра) и характеристику (буква).
2. Определи, какую линию он защищает (освещение, розетки, плита и т.д.).
3. Если знаешь сечение кабеля на линии — проверь, правильно ли подобран номинал автомата по таблице ПУЭ.

Запиши результаты в журнал.
