---
title: "УЗО и дифавтоматы: принцип работы, типы A/AC, когда обязательны"
position: 2
kind: lesson
resources:
  - title: "ПУЭ 7-е издание, гл. 7.1, п. 7.1.76–7.1.79 (защита УЗО)"
    url: "https://www.elec.ru/library/direction/pue/contents.html"
    kind: document
    required: true
    country_code: RU
    note: "п. 7.1.76–7.1.79 — где УЗО обязательно; таблица в уроке построена прямо по ним"
terms:
  - term: "АВДТ"
    full: "Автоматический выключатель дифференциального тока (дифавтомат)"
    note: "Автомат и УЗО в одном корпусе: защищает и линию, и человека."
    analog: "RCBO"
  - term: "УЗО"
    full: "Устройство защитного отключения"
    note: "Отключает питание при токе утечки; главная защита человека от поражения током."
    analog: "RCD"
  - term: "RCBO"
    full: "Residual Current Breaker with Overcurrent protection"
    note: "Международное название дифавтомата."
    analog: "АВДТ"
  - term: "RCD"
    full: "Residual Current Device"
    note: "Международное название УЗО — на корпусах импортных устройств и в англоязычной документации."
    analog: "УЗО"
---
УЗО — единственная защита от поражения током при утечке на корпус: оно реагирует на ток в 500 раз меньше того, при котором сработает автомат.
---
## Что ты поймёшь после урока

Ты поймёшь физику работы УЗО, разницу между типами AC и A, отличие УЗО от дифавтомата и где по ПУЭ их установка обязательна.

**Ментальная модель.** УЗО — это весы для тока. Сколько тока ушло по фазовому проводнику — столько должно вернуться по нулевому. Если «весы» не уравновешены — кто-то получает удар. УЗО отключает цепь за 25 миллисекунд.

---

## Принцип работы УЗО

Через УЗО проходят оба проводника линии: фазный (L) и нейтральный (N). Они намотаны на тороидальный сердечник в противоположных направлениях. В нормальном режиме:

**I(L) = I(N)** → магнитные потоки компенсируют друг друга → сигнал на выходном витке = 0.

При утечке тока на землю (человек касается корпуса или пробой изоляции):

**I(L) > I(N)** → разность токов (дифференциальный ток) создаёт несбалансированный магнитный поток → в измерительной обмотке наводится ЭДС → электронная схема или поляризованное реле размыкает контакты.

![УЗО сравнивает токи в L и N: в норме они равны, при утечке через человека разность достигает порога и контакты размыкаются; при замыкании между L и N токи равны и УЗО не срабатывает](diagram:rcd-leak)
*УЗО видит только разность токов. Переключи на КЗ между L и N: ток огромный, а разности нет. Время на схеме растянуто, полоски не в масштабе.*

**Время срабатывания:** 20–40 мс при токе 2×IΔn (двойной номинальный дифференциальный ток). При токе 5×IΔn — менее 25 мс. Это значительно быстрее, чем начнётся фибрилляция сердца.

---

## Номиналы дифференциального тока

| IΔn | Назначение |
|-----|-----------|
| **10 мА** | Защита отдельных приборов в зонах особой опасности (ванная, бассейн) |
| **30 мА** | Персональная защита — стандарт для розеток, ванных, детских комнат |
| **100 мА** | Промежуточная защита групп линий |
| **300 мА** | Противопожарная защита на главном вводе (ловит медленный дуговой ток) |

> [!ВАЖНО]
> УЗО 30 мА — это **персональная защита от поражения током**. УЗО 300 мА — **только противопожарная** защита; от поражения тока человека оно не спасёт.

---

## Тип AC vs тип A

| Тип | Что обнаруживает | Когда применять |
|-----|-----------------|----------------|
| **AC** | Только синусоидальный переменный ток утечки | Лампы, нагреватели, «старая» бытовая техника без импульсных блоков питания |
| **A** | Синусоидальный + пульсирующий постоянный ток утечки | Стиральные и посудомоечные машины, микроволновки, ПК, зарядные устройства, частотные преобразователи, зарядные станции для EV |
| **F** | AC + A + токи высокой частоты | Специальные промышленные применения |
| **B** | Все виды, включая чистый постоянный | Зарядные станции постоянного тока для электромобилей |

> [!ОПАСНО]
> Современная электроника (стиральные машины, ПК, LED-блоки питания, частотные приводы) создаёт **пульсирующий постоянный ток утечки**. УЗО типа AC на такой нагрузке **не сработает** при аварии. Применяй тип A там, где есть электронные блоки питания — это недорогая доплата за реальную защиту.

---

## УЗО vs дифавтомат: в чём разница

| Параметр | УЗО | Дифавтомат |
|----------|-----|-----------|
| Защита от утечки | ✓ | ✓ |
| Защита от перегрузки | ✗ (нужен автомат последовательно) | ✓ (встроена) |
| Защита от КЗ | ✗ | ✓ |
| Монтаж | 2 устройства на DIN-рейке | 1 устройство |
| Диагностика при срабатывании | Автомат и УЗО — отдельно видно, что сработало | Только одна кнопка — причину сложнее определить |
| Стоимость | Меньше | Больше |

> [!СОВЕТ]
> В жилых щитах профессионалы часто предпочитают связку **автомат + УЗО**, а не дифавтомат: при срабатывании сразу видно, что отключилось (перегрузка/КЗ — автомат, утечка — УЗО). Дифавтомат экономит место на DIN-рейке, но затрудняет диагностику.

---

## Требования ПУЭ — где УЗО обязательно

По ПУЭ п. 7.1.76–7.1.79:

| Место | Требование |
|-------|-----------|
| Ванные, душевые (зоны 1 и 2) | УЗО 30 мА обязательно |
| Наружные розетки | УЗО 30 мА |
| Строительные площадки | УЗО 30 мА |
| Детские учреждения | УЗО 30 мА на всех розетках |
| Главный щит здания | УЗО 300 мА (противопожарное) — рекомендуется |
| Жилые здания (новые) | УЗО 30 мА на розеточные группы и ванные — обязательно |

---

## Типичная ошибка монтажа: один нейтральный на несколько УЗО

> [!ОПАСНО]
> **Нельзя** подключать нейтральные провода нескольких групп, защищённых разными УЗО, к одной нейтральной шине «вперемешку». Ток одной группы вернётся через нейтраль другой — возникнет разбаланс и **ложные срабатывания** (или, что хуже, УЗО перестанет защищать свою группу).
>
> Правило: каждое УЗО контролирует **только свои** L и N. Нейтрали разных УЗО-групп не должны пересекаться.

> [!ПРОВЕРЬ]
> 1. Почему УЗО типа AC не защитит от утечки в стиральной машине с инверторным двигателем?
> 2. В чём практическое преимущество связки «автомат + УЗО» перед дифавтоматом?
> 3. Что произойдёт, если нейтрали двух разных УЗО-групп соединить в одном клеммнике?

---

## Задание

Нажми кнопку **«Тест»** на УЗО (или дифавтомате) в своём щите — она имитирует ток утечки и проверяет исправность механизма.

1. Сработало ли устройство при нажатии «Тест»?
2. Определи тип УЗО (AC или A) — информация на корпусе или на боковой наклейке.
3. Проверь, есть ли на щите УЗО 300 мА (противопожарное) на входе, и есть ли УЗО 30 мА на ванную и наружные розетки.

Запиши результаты осмотра в журнал.
