---
title: "УЗИП и реле напряжения: защита от перенапряжений и обрыва нуля"
position: 3
kind: lesson
resources:
  - title: "ПУЭ 7-е издание, гл. 1.7 (заземление и защитные меры)"
    url: "https://www.elec.ru/library/direction/pue/contents.html"
    kind: document
    required: false
    country_code: RU
---
УЗИП гасит молниевые импульсы за наносекунды, реле напряжения отключает квартиру при 300В после обрыва нуля — каждое устройство от своей угрозы.
---

**Ментальная модель.** УЗИП — это молниеотвод внутри щита: перехватывает короткий острый импульс и сбрасывает его в землю за наносекунды. Реле напряжения — это привратник: видит затяжное аномальное напряжение и закрывает ворота.

---

## Угроза 1: импульсные перенапряжения — УЗИП

### Откуда берутся импульсные перенапряжения

- **Прямой удар молнии** в линию электропередачи или здание: импульс тысячи–десятки тысяч вольт, длительность — микросекунды.
- **Индуктивный наброс от молнии** в нескольких сотнях метров: импульс сотни–тысячи вольт.
- **Коммутационные перенапряжения:** включение/отключение крупных нагрузок (двигателей, трансформаторов) — 1,5–3× номинальное напряжение.

Такой импульс мгновенно пробивает изоляцию оборудования, сжигает блоки питания, убивает электронику.

### Как работает УЗИП

УЗИП содержит нелинейный элемент (варистор или разрядник), который при нормальном напряжении имеет высокое сопротивление и не пропускает ток. При импульсном перенапряжении сопротивление резко падает — ток импульса «сливается» через УЗИП в PE-проводник и в землю, минуя оборудование.

После окончания импульса УЗИП возвращается в высокоомное состояние.

> [!ВАЖНО]
> УЗИП должен быть **заземлён**. Без заземления ему некуда сбросить ток — он не защитит. Это главный монтажный пункт.

### Классы УЗИП

| Класс | Место установки | Тип угрозы | Ток разряда |
|-------|----------------|-----------|-------------|
| **I (B)** | Главный щит на вводе в здание | Прямой удар молнии в ВЛ | 25–100 кА (ток 10/350 мкс) |
| **II (C)** | Распределительный щит, квартирный щит | Индуктивный наброс молнии, коммутации | 5–40 кА (ток 8/20 мкс) |
| **III (D)** | Рядом с чувствительным оборудованием | Остаточные импульсы | 1–5 кА |

> [!СОВЕТ]
> Для большинства квартир и офисов достаточно **УЗИП класса II** в квартирном или этажном щите. Класс I нужен на объектах, питающихся от воздушных линий (частные дома в сельской местности, дачи). Класс III — перед серверами, медицинским оборудованием, ЧПУ-станками.

### Когда УЗИП обязателен

- Здания в зонах с повышенной грозовой активностью (карта керавнического числа, > 30 гроз/год).
- Любое здание с наружными антеннами, солнечными панелями, системами молниезащиты.
- После воздушной линии электропередачи (ВЛ) на вводе в здание — прямая рекомендация ПУЭ гл. 1.7.

---

## Угроза 2: длительное перенапряжение — реле напряжения

### Сценарий обрыва нуля (обрыв PEN)

В системе [TN-C-S](/ru/lessons/02-sistemy-zazemleniya-tn-tt-it) нейтральный проводник (или PEN-проводник) идёт от трансформатора. Если PEN обрывается **до точки разделения в [ГЗШ](/ru/lessons/03-uravnivanie-potencialov)**, все три фазы здания оказываются без общей точки нейтрали.

Нагрузка на трёх фазах становится «делителем напряжения»: фаза с меньшей нагрузкой получит напряжение 300–380В, фаза с большей — 100–150В. Включённые в сеть телевизоры, холодильники, стиральные машины сгорят от перенапряжения за секунды.

> [!ОПАСНО]
> Обрыв PEN (нуля) на воздушной линии — одна из наиболее частых причин массовой гибели бытовой техники в многоквартирных домах. Это **не редкость**, а регулярная авария при ветровых нагрузках на ВЛ.

### Как работает реле напряжения

Реле напряжения непрерывно контролирует напряжение в сети. Если напряжение выходит за установленные пределы (верхний или нижний порог), реле разрывает цепь нагрузки.

**Типичные настройки:**
- **Верхний порог:** 250–260В (при норме 230В ±10%).
- **Нижний порог:** 180–190В.
- **Задержка отключения:** 0,1–0,2 с (чтобы не отключаться при кратковременных просадках).
- **Задержка повторного включения:** 3–5 минут (чтобы дождаться стабилизации сети после аварии).

### Реле напряжения vs УЗИП: разные угрозы

| Параметр | УЗИП | Реле напряжения |
|----------|------|----------------|
| Тип угрозы | Кратковременный импульс (мкс–мс) | Длительное перенапряжение (секунды–минуты) |
| Напряжение угрозы | Тысячи–десятки тысяч вольт | 250–400В (сетевое) |
| Способ защиты | Сброс импульса в землю через варистор | Разрыв цепи нагрузки реле |
| Скорость | Наносекунды | 0,1–0,5 секунды |
| Восстановление | Автоматическое | Автоматическое через задержку |

> [!ВАЖНО]
> УЗИП **не защищает** от обрыва нуля — он не рассчитан на длительное воздействие. Реле напряжения **не защищает** от импульсов молнии — оно не успевает. Это разные устройства для разных угроз.

---

## Комбинированные устройства

На рынке есть устройства, совмещающие реле напряжения и УЗИП в одном корпусе (например, Новатек РВА63 + УЗИП). Они оправданы:
- В частных домах после ВЛ (оба риска высоки).
- При ограниченном месте в щите.
- При желании упростить монтаж.

Проверь спецификацию: комбинированное устройство должно иметь класс II по УЗИП (8/20 мкс) и полноценное реле напряжения с регулировкой порогов, а не просто варистор.

---

## Монтаж: где ставить в щите

**УЗИП класса II:** в начале квартирного щита, сразу после вводного автомата, **до** всех остальных автоматов. Соединение с PE-шиной — кратчайшим проводом (каждые лишние 10 см провода = дополнительные 1-2В падения при разряде).

**Реле напряжения:** в начале квартирного щита, сразу после УЗИП (если есть), **перед** распределительными автоматами — чтобы при срабатывании обесточивалась вся квартира.

> [!ПРОВЕРЬ]
> 1. Чем отличается угроза, от которой защищает УЗИП, от угрозы, от которой защищает реле напряжения?
> 2. Почему в частном доме на воздушном вводе нужен УЗИП класса I, а в городской квартире обычно достаточно класса II?
> 3. Что произойдёт с оборудованием в квартире при обрыве PEN-проводника, если реле напряжения не установлено?

---

## Задание

Найди в своём щите (или в щите на работе):
1. Есть ли УЗИП? Определи его класс по маркировке на корпусе.
2. Есть ли реле напряжения? Запиши, на каких порогах оно настроено (если доступно).
3. Если ни того, ни другого нет — оцени риски для данного объекта: здание подключено к ВЛ или к кабелю? Есть ли грозозащита здания?

Запиши выводы в журнал.
