---
title: "Электропроводка и кабели"
position: 3
kind: lesson
resources:
  - title: "ПУЭ 7-е изд., гл. 2.1 — Электропроводки (способы прокладки до 1 кВ)"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
  - title: "ГОСТ 31996-2012 — Кабели силовые с пластмассовой изоляцией на 0,66/1/3 кВ (марки, сечения)"
    url: "https://base.garant.ru/70625118/"
    kind: document
    required: false
    country_code: RU
  - title: "Сибикин Ю.Д. «Справочник электромонтажника» (ИНФРА-М, СПО) — марки проводов и кабелей, способы прокладки"
    url: "https://znanium.ru/catalog/product/1574101"
    kind: document
    required: false
    country_code: RU
---
Кабель — это «кровеносная система» электроустановки. Ошибка в выборе марки или способа прокладки оборачивается перегревом, повреждением изоляции и пожаром. Электрик должен читать маркировку кабеля как этикетку и знать, что куда можно класть.

---

## Что ты поймёшь после урока

- Чем провод отличается от кабеля и как читать маркировку.
- Какие способы прокладки бывают и где какой применять.
- Что означает цветовая маркировка жил и почему её нельзя нарушать.

## Ментальная модель: кабель = жилы + изоляция + оболочка

- **Жила** — проводящая часть (медь или алюминий), по ней течёт ток.
- **Изоляция жилы** — не даёт жилам коротить между собой.
- **Оболочка** — общая защита от влаги и механики.

**Провод** обычно одно-двужильный, без общей оболочки (для прокладки в трубах/каналах). **Кабель** имеет общую оболочку и может прокладываться открыто, в земле, в стенах.

## Чтение маркировки

Маркировка кабеля кодирует материал и конструкцию. Например, **ВВГнг(А)-LS 3×2,5**:

| Часть | Что означает |
|-------|--------------|
| В | изоляция жил — ПВХ |
| В | оболочка — ПВХ |
| Г | «голый» — без брони |
| нг(А) | не распространяет горение (категория А) |
| LS | low smoke — пониженное дымовыделение |
| 3×2,5 | 3 жилы по 2,5 мм² |

Медные жилы маркировки не имеют префикса; алюминиевые начинаются с **А** (например, АВВГ).

> [!ВАЖНО] В жилых и общественных зданиях по требованиям пожарной безопасности применяют кабели с индексами **нг-LS** и подобными. Обычный ВВГ без «нг» в горючих конструкциях не годится.

![Разрез кабеля ВВГнг-LS с выноской слоёв: медные жилы, цветная ПВХ-изоляция каждой жилы (коричневая L, синяя N, жёлто-зелёная PE), общая оболочка; рядом таблица расшифровки букв маркировки](TODO-elektrik-razrez-kabelya-markirovka.png)
*Рис. 1. Конструкция кабеля и расшифровка маркировки ВВГнг(А)-LS.*

## Цветовая маркировка жил

Это не «для красоты» — по цвету жилу опознают по всей линии:

| Цвет | Назначение |
|------|------------|
| Коричневый / чёрный / серый | фаза (L) |
| Голубой (синий) | рабочий ноль (N) |
| Жёлто-зелёный | защитный проводник (PE) — **только он** |

Жёлто-зелёную жилу нельзя использовать как фазу или ноль — это всегда PE. Нарушение цветовой маркировки — частая причина электротравм при последующем ремонте.

## Способы прокладки

| Способ | Где применяют | Особенность |
|--------|---------------|-------------|
| Открытая (по стене, в кабель-канале) | технические помещения, ремонт | доступна для осмотра |
| Скрытая (в штробе, под штукатуркой) | жильё | эстетично, но неразборные соединения запрещены |
| В трубах/гофре | по горючим основаниям, в стяжке | защита от механики |
| В земле (бронированный кабель) | вводы, наружные линии | глубина и подсыпка по нормам |

## Типовые ошибки

- Прятать в стену скрутки и клеммы без доступа — при скрытой проводке соединения должны быть в распаечных коробках с доступом.
- Использовать алюминий малых сечений в квартирной проводке (для групповых линий жилья применяют медь).
- Игнорировать индекс «нг-LS» в жилых зданиях.

## Задание

1. Расшифруй маркировку трёх кабелей: **ВВГнг(А)-LS 3×1,5**, **АВВГ 4×16**, **NYM 3×2,5** — материал жил, изоляция, число и сечение жил, область применения.
2. Для трёх ситуаций выбери способ прокладки и тип кабеля: (а) розеточная линия в квартире скрыто, (б) проводка в деревянном доме, (в) ввод в гараж по земле.
3. Объясни письменно, почему жёлто-зелёную жилу нельзя «пустить под фазу», даже если других не хватает.
