---
title: "Системы заземления: TN-C, TN-S, TN-C-S, TT, IT"
position: 2
kind: lesson
resources:
  - title: "ПУЭ 7-е изд., гл. 1.7 — Заземление и защитные меры электробезопасности"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
  - title: "ГОСТ Р 50571.3-2009 (МЭК 60364-4-41) — Защита от поражения электрическим током"
    url: "https://docs.cntd.ru/document/1200082016"
    kind: document
    required: true
    country_code: RU
  - title: "YouTube-канал «Школа Электриков» — системы заземления TN-C, TN-S, TN-C-S наглядно"
    url: "https://www.youtube.com/channel/UCYz4H7vqSymxRBowwNzsfTg"
    kind: video
    required: false
---
Неправильное заземление — причина №1 электротравм на объектах. Глава 1.7 ПУЭ — фундамент безопасности любой электроустановки, а понимание систем заземления отличает электрика от «человека с отвёрткой».

---

## Что ты поймёшь после урока

- Что делает заземление и защитное зануление.
- Чем отличаются системы TN-C, TN-S, TN-C-S, TT и IT.
- Какую систему где применяют и почему TN-C опасна.

## Ментальная модель: заземление — это «аварийный сток» для тока

Представь, что на корпусе стиральной машины из-за пробоя изоляции появилась фаза. Без заземления корпус «ждёт», пока человек коснётся его и сам станет путём в землю. С заземлением ток пробоя уходит по **защитному проводнику PE** в землю и вызывает большой ток, от которого **срабатывает автомат или УЗО** — и опасное напряжение исчезает за доли секунды.

Ключевые проводники:
- **L** — фаза (рабочий, опасный);
- **N** — рабочий ноль (по нему течёт рабочий ток);
- **PE** — защитный проводник (в норме тока нет, он только для аварии);
- **PEN** — совмещённый ноль и защитный в одном проводе (в старых системах).

## Буквы в названии систем

Первая буква — как заземлён источник, вторая — как заземлены открытые части потребителя:

- **T** (terre) — заземлено напрямую;
- **N** (neutre) — связано с нейтралью источника;
- **I** — изолировано.

| Система | Суть | Где применяют |
|---------|------|---------------|
| **TN-C** | PE и N совмещены (PEN) по всей длине | устаревшая, старый жилфонд — **опасна** |
| **TN-S** | PE и N разделены по всей длине | идеальная, новые здания |
| **TN-C-S** | PEN от источника, разделяется на PE и N в щите | **самая распространённая** в РФ |
| **TT** | заземление потребителя независимо от источника | частные дома, где питание по воздуху |
| **IT** | нейтраль изолирована | медицина, шахты, спецобъекты |

![Схема системы TN-S: трансформатор с заземлённой нейтралью, отдельные проводники PE и N идут раздельно до щита и потребителя; корпус электроприбора соединён с PE; повторное заземление обозначено](TODO-elektrik-zazemlenie-tn-s.png)
*Рис. 1. Система TN-S: PE и N разделены по всей длине линии — самый безопасный вариант.*

![Схема системы TN-C-S: от трансформатора идёт совмещённый PEN, в вводном щите он разделяется на PE и N (точка разделения с повторным заземлением), дальше к потребителю — раздельные PE и N](TODO-elektrik-zazemlenie-tn-c-s.png)
*Рис. 2. Система TN-C-S: PEN разделяется на PE и N в вводном щите.*

## Почему TN-C опасна

В TN-C защита и рабочий ноль — это один провод PEN. Если он оборвётся, на **корпусах всех приборов** появляется фаза, а защита не сработает. Поэтому в новом строительстве TN-C запрещена, а при реконструкции старый жилфонд переводят на TN-C-S.

### Нормы сопротивления (ориентир)

Сопротивление заземляющего устройства для электроустановок до 1000 В с глухозаземлённой нейтралью — не более **4 Ом** (при мощности источника до 100 кВА — до 10 Ом). Точные значения и условия — в гл. 1.7 ПУЭ.

> [!ОПАСНО] PE-проводник нельзя разрывать коммутационными аппаратами и нельзя ставить на него предохранители. Защитный проводник должен быть непрерывным всегда.

> [!ПРОВЕРЬ]
>
> 1. Чем PE отличается от N по назначению?
> 2. Почему TN-C-S безопаснее TN-C?
> 3. Что произойдёт в TN-C при обрыве PEN-проводника?

## Задание

1. Начерти от руки схемы **TN-S** и **TN-C-S**, подписав L, N, PE, PEN и точку разделения PEN.
2. Объясни письменно, почему TN-C-S — самая распространённая система в жилых зданиях РФ.
3. Найди в гл. 1.7 ПУЭ норму сопротивления заземляющего устройства для своей ситуации (до 1000 В) и запиши номер пункта.
