---
title: "Защита: автоматы, УЗО и дифавтоматы"
position: 4
kind: lesson
resources:
  - title: "ПУЭ 7-е изд., гл. 3.1 — Защита электрических сетей до 1 кВ"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
  - title: "ГОСТ IEC 60898-1-2020 — Выключатели автоматические для бытовых установок"
    url: "https://docs.cntd.ru/document/1200174042"
    kind: document
    required: false
    country_code: RU
  - title: "YouTube-канал «Советы электрика» — чем УЗО отличается от автомата и дифавтомата"
    url: "https://www.youtube.com/user/ceshkaru"
    kind: video
    required: false
---
Автомат защищает провод от пожара, УЗО защищает человека от удара током. Это разные защиты от разных бед, и путать их нельзя. Понимание, что именно от чего защищает, — основа грамотного щита.

---

## Что ты поймёшь после урока

- Что защищает автоматический выключатель, а что — УЗО.
- Как читать характеристики автомата (B/C/D и номинал) и ток утечки УЗО.
- Что такое дифавтомат и зачем нужна селективность.

## Ментальная модель: два сторожа на разные угрозы

- **Автоматический выключатель (QF)** — сторож от **сверхтока**: перегрузки и короткого замыкания. Он защищает **провод** от перегрева. Если ток превысит порог — отключит линию.
- **УЗО** — сторож от **утечки**: ловит разницу между током «туда» (по фазе) и «обратно» (по нулю). Если часть тока «утекает» мимо (через тело человека или повреждённую изоляцию) — УЗО мгновенно отключает. Оно защищает **человека**.

Важно: **обычное УЗО не защищает от перегрузки и КЗ** — поэтому его всегда ставят в паре с автоматом.

![Схема защиты группы: линия фаза+ноль проходит через автомат (защита от сверхтока) и УЗО (контроль баланса токов фаза/ноль); показана утечка через тело человека, на которую реагирует УЗО, и короткое замыкание, на которое реагирует автомат](TODO-elektrik-shema-zashchity-gruppy.png)
*Рис. 1. Автомат ловит сверхток, УЗО — утечку. Вместе они закрывают обе угрозы.*

## Характеристика автомата: буква и число

Маркировка вроде **C16** читается так:

- **Буква (B, C, D)** — кратность тока мгновенного срабатывания:
  - **B** — 3–5×Iном (освещение, длинные линии);
  - **C** — 5–10×Iном (универсальная, розетки, быт);
  - **D** — 10–20×Iном (двигатели, пусковые токи).
- **Число** — номинальный ток в амперах (6, 10, 16, 25, 32, 40…).

Принцип подбора: **автомат защищает кабель**. Номинал автомата выбирают так, чтобы он сработал раньше, чем перегреется провод. Сначала кабель под нагрузку — потом автомат под кабель.

## УЗО: ток утечки

| Ток утечки (уставка) | Назначение |
|----------------------|------------|
| 10 мА | особо влажные зоны: ванная, детские |
| 30 мА | защита человека на розеточных группах (стандарт) |
| 100–300 мА | противопожарное (вводное), от утечек в изоляции |

30 мА — порог, при котором ток ещё не успевает вызвать фибрилляцию. Поэтому «человекозащитные» УЗО — на 30 мА и ниже.

## Дифавтомат и селективность

- **Дифавтомат** — это автомат и УЗО в одном корпусе: и от сверхтока, и от утечки. Экономит место, удобно для отдельной мощной линии.
- **Селективность** — порядок отключения «снизу вверх»: при аварии в группе должен сработать **ближайший** к месту автомат, а не вводной, чтобы не обесточить всю квартиру. Для этого вышестоящие аппараты делают с большим номиналом/выдержкой.

> [!ПРИМЕР]
>
> Розеточная группа кухни, кабель 2,5 мм² (допустимо ~27 А). Какой автомат и какое УЗО?
>
> - Под кабель 2,5 мм² → автомат **C16** (16 А < 27 А, кабель защищён, типовой для розеток).
> - Защита человека → УЗО **30 мА** (или дифавтомат C16/30 мА).
> - Вводной автомат — большего номинала (например, C40), чтобы при КЗ на кухне сработал именно C16, а не ввод (селективность).

> [!ОПАСНО] Нельзя ставить автомат большего номинала, чем выдерживает кабель «чтобы не выбивало». Это снимает защиту с провода — прямой путь к пожару.

> [!ПРОВЕРЬ]
>
> 1. От чего защищает автомат, а от чего — УЗО?
> 2. Почему УЗО всегда ставят вместе с автоматом?
> 3. Что такое селективность и зачем она нужна?

## Задание

Спроектируй защиту для трёх линий (укажи характеристику автомата и параметры УЗО):

1. Освещение, кабель 1,5 мм².
2. Розетки комнаты, кабель 2,5 мм².
3. Ванная (стиральная машина), кабель 2,5 мм².

Для каждой объясни выбор. Затем нарисуй порядок номиналов от группы к вводу так, чтобы соблюдалась селективность, и сверь принципы с гл. 3.1 ПУЭ.
