---
title: "CODESYS на практике: проект, POU и отладка"
position: 1
kind: lesson
resources:
  - title: "Using Breakpoints"
    url: "https://content.helpme-codesys.com/en/CODESYS%20Development%20System/_cds_using_breakpoints.html"
    kind: tool
    required: true
    note: "документация CODESYS Online Help — здесь тема целиком про интерфейс среды, а не про стандарт, первоисточник это сама документация CODESYS"
  - title: "Forcing and Writing of Variables"
    url: "https://content.helpme-codesys.com/en/CODESYS%20Development%20System/_cds_forcing_values.html"
    kind: tool
    required: false
    note: "документация CODESYS Online Help"
  - title: "ST Editor in Online Mode"
    url: "https://content.helpme-codesys.com/en/CODESYS%20Development%20System/_cds_st_editor_in_online_mode.html"
    kind: tool
    required: false
    note: "документация CODESYS Online Help — как читать значения переменных прямо в тексте программы во время работы контроллера"
  - title: "RealPars — Breakpoints in CODESYS"
    url: "https://www.realpars.com/blog/breakpoints-in-codesys"
    kind: article
    required: false
    language: en
    note: "живой пример: точка останова ловит ошибку целочисленного деления в расчёте"
---
Проект CODESYS изнутри: дерево POU, GVL, онлайн-режим, watch-окно и forcing — без этого не написать и не отладить программу на реальном контроллере.
---
## Ментальная модель: два дерева — «железо» и «логика»

Проект CODESYS устроен как два параллельных дерева. **Device tree** — это железо: сам контроллер, модули ввода-вывода, сетевые устройства, — та же [аппаратная конфигурация](/ru/lessons/apparatnaya-konfiguraciya-i-rezervirovanie-plk), только теперь ты видишь её в дереве проекта, а не абстрактно. **Дерево POU** (Application) — это логика: [`PROGRAM`, `FUNCTION_BLOCK`, `FUNCTION`](/ru/lessons/st-function-function-block-program), глобальные переменные — всё, что ты писал в прошлых статьях этой главы. Связывает их **привязка ввода-вывода** (I/O mapping): физический канал модуля становится переменной, которую видит твоя программа.

## Структура проекта: где что живёт

| Узел дерева | Что там | Пример |
|---|---|---|
| **Application → Task Configuration** | привязка `PROGRAM` к циклической задаче, период, приоритет, [сторожевой таймер](/ru/lessons/st-cikly-i-storozhevoy-taymer) | `MainTask`, цикл 10 мс, watchdog 100 мс |
| **Application → POUs** | твои `PROGRAM`/`FUNCTION_BLOCK`/`FUNCTION` | `PLC_PRG`, `FB_Dosator`, `ScaleAnalog` |
| **Application → GVL** | глобальные переменные, видимые всему проекту | `GVL_Line` с `line_fault`, `line_mode` |
| **Library Manager** | подключённые библиотеки | `Standard` (таймеры, триггеры), OSCAT |
| **Device (отдельное дерево)** | контроллер и модули I/O | AI-модуль на слоте 2, привязанный к `level_raw` |

![CODESYS: дерево проекта](placeholder: скриншот CODESYS с деревом проекта: Device, Application, GVL, POU (искать: «CODESYS project tree», «CODESYS дерево проекта»))
*Рис. 1. Дерево проекта CODESYS.*

## Онлайн-режим: от написанного кода к работающему контроллеру

Написанный код — это ещё не работающая программа. Три шага: **Login** (подключение к контроллеру/симулятору), **загрузка** (download — код передаётся на устройство), **старт** (программа реально начинает выполняться циклически). Пока ты не в онлайн-режиме, ты редактируешь текст; в онлайн-режиме ST-редактор начинает показывать **текущие значения переменных прямо рядом с кодом** — это называют мониторингом, и это первый инструмент диагностики: не гадать, а увидеть, какое значение реально сейчас в [`level_m`](/ru/lessons/structured-text-st) или в полях твоего `FB_Dosator`.

## Watch-окно: следи за нужными переменными из разных POU разом

Мониторинг в самом коде показывает переменные только того POU, который сейчас открыт. **Watch-лист** — отдельное окно, куда добавляешь конкретные переменные (даже из разных блоков) и видишь их значения одновременно, не переключаясь между вкладками. Для `FB_Dosator`, который ты объявил в статье про [FUNCTION_BLOCK](/ru/lessons/st-function-function-block-program), разумно вынести в watch: `dos1.start`, `dos1.current_kg`, `dos1.target_kg`, `dos1.ready`, `dos1.dosing`. Тело блока пока пустое — логики внутри ещё нет, поэтому значения не будут сами по себе меняться. Но это не бесполезное упражнение: ты проверяешь, что декларация и привязка переменных в порядке, **до того** как в следующей статье появится реальная логика — тот же самый watch-лист тогда покажет её вживую, без единой лишней настройки.

## Forcing: подменяем значение вручную

Forcing принудительно фиксирует значение переменной — даже если реальный вход показывает другое. Это полезно на пусконаладке: у тебя ещё не подключён датчик массы, но нужно убедиться, что значение действительно доходит до `dos1.current_kg`, — форсируешь его вручную и следишь за watch-листом, не дожидаясь реального оборудования.

> [!ОПАСНО] Forced-переменная остаётся форсированной **до явного снятия force**, даже после того как ты закрыл диалог или переключился на другую задачу. Это реальная причина инцидентов на объектах: инженер форсирует разрешающий сигнал для теста («пусть будет TRUE, чтобы проверить остальную логику»), забывает снять force, и физическая защита — концевик двери, датчик давления — перестаёт на самом деле влиять на программу, хотя выглядит рабочей. Правило: **сними все force перед тем как уйти с объекта или передать машину в работу**, и в CODESYS форсированные переменные подсвечиваются отдельным цветом — не игнорируй эту подсветку.

## Точки останова: мощный инструмент, но не для работающей машины

Точка останова (breakpoint, `F9`) приостанавливает выполнение задачи на нужной строке — можно построчно пройти код (`F10`) и увидеть значения переменных в момент остановки. Классический пример пользы: расчёт `9 / 5` с целыми `INT` даёт `1`, а не `1.8` — точка останова на этой строке сразу покажет неожиданное целое значение вместо ожидаемого дробного, и станет ясно, что нужно `9.0 / 5.0` с `REAL`.

![CODESYS в онлайн-режиме](placeholder: скриншот CODESYS в режиме Login с окном Watch и точкой останова (искать: «CODESYS online mode watch breakpoint», «CODESYS отладка watch»))
*Рис. 2. Онлайн-отладка CODESYS.*

> [!ВАЖНО] Точка останова замораживает **всю задачу**, которой принадлежит POU, — а вместе с ней и все выходы, которые эта задача обновляет. На стенде или в симуляторе это безопасно. На **работающей машине с приводами и людьми рядом** — остановленный скан означает, что выходы застыли в текущем состоянии, а не безопасно выключились: мотор, который в этот момент был включён, электрически останется включён. Отлаживай точками останова на стенде или в симуляторе (CODESYS позволяет запускать виртуальный контроллер на своём ПК); на реальном объекте — только мониторинг и watch, без остановки задачи, если рядом не гарантирована полная физическая безопасность.

## Мост к первоисточнику

В отличие от предыдущих статей главы, здесь нет ГОСТа — интерфейс среды разработки не регулируется стандартом МЭК 61131-3, он специфичен для конкретного вендора. Первоисточник тут — [сама документация CODESYS](https://content.helpme-codesys.com/en/CODESYS%20Development%20System/_cds_using_breakpoints.html): интерфейс версий меняется, и то, что написано в этой статье как общая механика (Login, watch, force, breakpoint), стоит сверять с актуальным разделом справки для твоей версии среды.

> [!ПРОВЕРЬ]
> 1. Чем отличается «мониторинг в коде» от «watch-окна» — когда нужно именно второе?
> 2. Почему забытый force — это не просто неудобство, а угроза безопасности?
> 3. Почему точку останова не стоит ставить на работающей машине с приводами, но можно — на стенде?

## Задание

Если есть доступ к CODESYS (бесплатная версия для разработки на своём ПК) или другому симулятору МЭК 61131-3 — установи, создай проект с виртуальным контроллером и:

1. Загрузи код `FB_Dosator` и `PLC_PRG` с прошлой статьи, войди в онлайн-режим.
2. Вынеси `dos1.start`, `dos1.current_kg`, `dos1.target_kg`, `dos1.ready`, `dos1.dosing` в watch-лист.
3. Форсируй `dos1.current_kg := 5.0` и убедись, что значение сразу отражается в watch-листе — это подтверждает, что декларация и привязка переменных корректны.
4. Поставь точку останова на строке вызова `dos1(...)` внутри `PLC_PRG` и убедись, что видишь входные значения блока в момент остановки.

Если софта и железа нет — опиши **словами**, что именно ты ожидаешь увидеть на каждом из четырёх шагов, как если бы объяснял их коллеге, стоя у экрана. В [следующей статье](/ru/lessons/st-tipovye-bloki-i-patterny) ты добавишь `FB_Dosator` реальную логику — и этим же watch-листом сразу увидишь её вживую. Эти навыки понадобятся и в [итоговой практике главы](/ru/lessons/praktika-uzel-upravleniya-na-st) — там будешь отлаживать уже не один блок, а всю линию целиком.

## Что сдать

Запись в журнал: что получилось (или, если без софта — описание ожидаемого поведения по шагам 1–4) и один момент, который удивил или оказался не таким, как ты предполагал.
