---
title: "Электроснабжение жилья и категории надёжности"
position: 5
kind: lesson
resources:
  - title: "ПУЭ 7-е изд., гл. 1.2 — Электроснабжение и категории электроприёмников"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
  - title: "СП 256.1325800.2016 — Электроустановки жилых и общественных зданий"
    url: "https://docs.cntd.ru/document/456069589"
    kind: document
    required: false
    country_code: RU
---
От «куда приходит питание и насколько оно надёжно» зависит вся схема объекта. Котельная и операционная не могут остаться без света так же легко, как сарай, — и ПУЭ описывает, кому какая надёжность положена. Понимание категорий помогает правильно спроектировать ввод.

---

## Что ты поймёшь после урока

- Как электроэнергия доходит от подстанции до квартиры.
- Что такое категории надёжности электроснабжения и чем они различаются.
- Как устроен ввод в здание и зачем нужен второй источник.

## Ментальная модель: путь энергии «сверху вниз»

Электроэнергия идёт по нисходящей цепочке, на каждом шаге понижаясь по напряжению:

Электростанция → ЛЭП высокого напряжения → понижающая подстанция → распределительная сеть 10/6 кВ → **трансформаторная подстанция (ТП)** 0,4 кВ → вводно-распределительное устройство (ВРУ) здания → этажный/квартирный щит → розетки и светильники.

Электрик жилого/коммерческого сектора работает в основном на участке **ТП → ВРУ → щит → потребитель** (сеть 0,4 кВ, то есть 380/220 В).

![Схема пути электроснабжения от подстанции до квартиры: ТП 10/0,4 кВ → ВРУ здания → стояк → этажный щит → квартирный щит → потребители; подписаны напряжения на каждом участке](/lesson-images/elektrik-put-elektrosnabzheniya.svg)
*Рис. 1. Путь энергии от трансформаторной подстанции до квартирного щита.*

## Категории надёжности

ПУЭ делит потребителей на три категории по тому, что случится при перерыве питания:

| Категория | Что за объекты | Требование к питанию |
|-----------|----------------|----------------------|
| **I** | Больницы, операционные, насосы пожаротушения, опасные производства | Два независимых источника + АВР; перерыв — только на время автоматического переключения |
| **особая группа I** | То, где обесточивание угрожает жизни/взрыву | Три независимых источника |
| **II** | Многоквартирные дома, крупные магазины, предприятия | Два источника; перерыв — на время включения резерва дежурным |
| **III** | Частные дома, мелкие потребители, всё остальное | Один источник; перерыв — до суток на ремонт |

**АВР** (автоматический ввод резерва) — устройство, которое при пропадании основного питания само переключает нагрузку на резервный источник.

> [!ПРИМЕР]
>
> Проектируется небольшая частная клиника с операционной. К какой категории отнести?
>
> Операционная и оборудование жизнеобеспечения — это **I категория (особая группа)**: при отключении под угрозой жизнь пациента. Значит, нужны два независимых ввода и АВР, а для критичного оборудования — ещё и третий источник (например, ИБП/дизель-генератор). Обычные розетки и освещение коридоров можно отнести ко II категории.

> [!ВАЖНО] Категория определяется не «размером» объекта, а **последствиями перерыва питания**. Маленькая котельная многоквартирного дома может быть I категории, а большой склад — III.

## Ввод в здание

- **ВРУ** — вводно-распределительное устройство, точка раздела между сетью энергоснабжающей организации и сетью объекта; здесь же узел учёта.
- Граница балансовой принадлежности определяет, где заканчивается зона ответственности сетевой организации и начинается твоя.
- Для II–I категорий заводят **два ввода** от разных секций/подстанций.

> [!ПРОВЕРЬ]
>
> 1. Чем категория I отличается от III по требованию к источникам?
> 2. Что делает АВР?
> 3. Почему категорию определяют по последствиям перерыва, а не по мощности?

## Задание

Распредели объекты по категориям надёжности и обоснуй:

1. Частный дачный дом.
2. Девятиэтажный жилой дом с лифтами и пожарными насосами.
3. Серверная небольшого предприятия.

Для объекта II или I категории опиши словами, как должен быть устроен ввод (сколько источников, нужен ли АВР). Сверь свои выводы с гл. 1.2 ПУЭ.
