---
title: "Категории надёжности электроснабжения: I, II, III по ПУЭ гл. 1.2"
position: 3
kind: lesson
resources:
  - title: "ПУЭ 7-е издание, гл. 1.2 (категории надёжности)"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
    note: "смотри определения категорий, п. 1.2.8 (независимые источники) и п. 1.2.19 (особая группа)"
---
Категория надёжности определяет, сколько источников питания нужно объекту и насколько быстро можно восстановить электроснабжение.
---
## Что ты поймёшь после урока

Ты поймёшь, почему у больницы два ввода и генератор, а у ларька с шаурмой — один. ПУЭ гл. 1.2 устанавливает три категории надёжности, и именно они определяют схему электроснабжения объекта.

**Ментальная модель.** Категория надёжности — это страховка от отключения. Чем дороже последствия отключения, тем больше страховки нужно.

---

## Три категории надёжности

### Категория III — базовый уровень

Большинство потребителей: небольшие магазины, частные дома, склады без холодильников. Перерыв в электроснабжении не угрожает жизни и не наносит значительного экономического ущерба.

**Норма:** один источник питания. Допустимое время восстановления — до 24 часов (в пределах нормы аварийного ремонта).

### Категория II — важные потребители

Крупные жилые дома (больше одного подъезда), торговые центры, гостиницы, офисные здания, промышленные предприятия без непрерывного производства.

**Последствия отключения:** массовый перебой в работе предприятий, неудобство для большого числа людей, но без прямой угрозы жизни.

**Норма:** два независимых источника питания. АВР (автоматический ввод резерва) — допустимо в ручном режиме или с временем переключения 30–40 секунд.

### Категория I — критически важные потребители

Больницы (операционные, реанимация), атомные станции, метро, аэропорты, производства взрывчатых и химически опасных веществ, объекты с непрерывными технологическими процессами.

**Последствия отключения:** угроза жизни людей, катастрофический экономический ущерб или экологическая катастрофа.

**Норма:** два независимых источника питания + АВР в автоматическом режиме (секунды).

---

## Особая группа I категории

Некоторые нагрузки в объектах I категории не могут ждать даже секунды автоматического переключения. Это **особая группа I категории** (п. 1.2.19 ПУЭ):

- операционные столы во время операции;
- системы управления ядерными реакторами;
- серверы центров обработки данных (ЦОД);
- аварийное освещение путей эвакуации.

**Норма:** третий независимый источник — ИБП (источник бесперебойного питания) или дизельный генератор с автоматическим запуском. Переключение — без разрыва питания или за единицы миллисекунд (ИБП) / 10–30 секунд (генератор).

---

## Практика: как определить категорию объекта

| Объект | Категория | Типичная схема |
|--------|-----------|---------------|
| Квартира, дача, ларёк | III | Один ввод от ТП |
| Жилой многоквартирный дом | II / III | Два кабеля от разных секций шин ТП или разных ТП |
| Торговый центр, гостиница | II | Два ввода, АВР |
| Больница (обычные палаты) | II | Два ввода, АВР |
| Больница (операционная, реанимация) | I особая | Два ввода + ИБП или генератор |
| Аэропорт (диспетчерская) | I особая | Два ввода + ИБП + генератор |
| Промышленное предприятие (непрерывное производство) | I | Два независимых источника + АВР |

> [!ВАЖНО]
> Один и тот же объект может содержать нагрузки разных категорий. Например, в больнице лифты и освещение коридоров — II категория, операционные — I особая. Схема питания строится по наибольшей категории среди нагрузок узла.

---

## АВР: автоматический ввод резерва

АВР — это переключатель, который при исчезновении напряжения на основном вводе автоматически подключает резервный. Время срабатывания:
- **Для I категории:** не более 0,5–1,5 секунды (автоматический АВР с контактором или тиристорным переключателем).
- **Для II категории:** допустимо 30–40 секунд (релейный АВР или ручное переключение под надзором).

> [!ПРИМЕР]
> Жилой дом на 300 квартир — II категория. На вводном щите стоит АВР: основной ввод от кабеля А, резервный — от кабеля Б (разные секции подстанции). При аварии на кабеле А контактор АВР переключается, и через несколько секунд дом получает питание от кабеля Б. Без АВР пришлось бы ждать аварийной бригады.

---

## Независимые источники питания: что считается «независимым»

ПУЭ п. 1.2.8 даёт чёткое определение: два источника считаются независимыми, если авария на одном не выводит из строя другой. Это значит:

- Два кабеля от **разных секций шин** одной подстанции — считаются независимыми (авария на одной секции не затрагивает другую).
- Два кабеля от **разных подстанций** — независимые.
- Два кабеля, идущие в одной трубе или по одной трассе, — **не являются** независимыми (один экскаватор перережет оба).

> [!ПРОВЕРЬ]
> 1. К какой категории надёжности относится обычная квартира?
> 2. Что такое «особая группа I категории» и чем она отличается от обычной I категории?
> 3. Можно ли считать два кабеля, проложенных в одной трубе, независимыми источниками питания?

---

## Задание

Найди в интернете техническое задание или проектную документацию на любой реальный объект (больница, торговый центр, жилой комплекс) — или возьми объект из своего опыта.

1. Определи категорию надёжности по ПУЭ гл. 1.2.
2. Опиши, какая схема электроснабжения требуется: сколько вводов, нужен ли АВР, нужен ли резервный генератор или ИБП.
3. Если объект содержит нагрузки разных категорий — перечисли их.

Запиши в журнал.
