---
title: "Уравнивание потенциалов: ГЗШ и ДСУП — где обязательно и как выполняется"
position: 3
kind: lesson
resources:
  - title: "ПУЭ 7-е издание, гл. 1.7, п. 1.7.82 (уравнивание потенциалов)"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
  - title: "ГОСТ Р 50571.7.701-2024 Электроустановки в ванных и душевых помещениях"
    url: "https://example.com/placeholder-gost-50571-701"
    kind: document
    required: true
---
Уравнивание потенциалов устраняет опасную разность напряжений между металлическими предметами в мокрых зонах — даже 12В в ванной могут убить.
---
## Что ты поймёшь после урока

Ты поймёшь, зачем все металлические трубы в ванной соединяют медным проводом, что такое ГЗШ и ДСУП, и почему газовую трубу нельзя подключать к PE напрямую.

**Ментальная модель.** Уравнивание потенциалов — это «выравнивание уровней воды в сообщающихся сосудах». Пока все металлические части на одном потенциале, тока между ними нет — нет и удара.

---

## Почему разность потенциалов опасна в мокрых зонах

В сухих помещениях разность потенциалов 12 В между двумя металлическими предметами практически неощутима: сопротивление сухой кожи — 10–100 кОм, ток мизерный. Но в ванной мокрая кожа имеет сопротивление 300–1000 Ом, и те же 12 В дадут ток **12–40 мА** — уже опасный (судороги, невозможность разжать руки).

**Сценарий:** труба горячей воды под одним потенциалом (например, ноль через систему нейтрали), поручень или полотенцесушитель под другим потенциалом (небольшое смещение из-за блуждающих токов или неисправного прибора). Человек, держась за оба предмета в ванне, замыкает цепь.

---

## ГЗШ — главная заземляющая шина

**ГЗШ (главная заземляющая шина)** — это медная или стальная шина на вводе в здание, куда подключаются:
- PEN-проводник (или PE-проводник в системе TN-S) от трансформатора;
- заземляющие проводники от всех металлических частей здания;
- экраны кабелей;
- молниеотводы и громозащита.

ГЗШ обеспечивает **основное уравнивание потенциалов** на уровне всего здания. Она должна быть доступна для осмотра и контроля сопротивления.

**Сечение проводников к ГЗШ:** не менее 6 мм² меди или 10 мм² алюминия для проводников системы уравнивания потенциалов.

---

## ДСУП — дополнительная система уравнивания потенциалов

Там, где ГЗШ недостаточна — в ванных, душевых, плавательных бассейнах, банях — устанавливается **ДСУП (дополнительная система уравнивания потенциалов)**. Она соединяет все доступные металлические части в радиусе зоны в единый узел и через PE-проводник подключает его к ГЗШ.

### Что обязательно подключают в ванной комнате

| Элемент | Примечание |
|---------|-----------|
| Водопроводные трубы (горячая и холодная) | Непосредственно к PE |
| Трубы отопления | Непосредственно к PE |
| Корпус ванны / душевого поддона | Зажим на корпус |
| Полотенцесушитель | К PE |
| Металлическая арматура полов и стен | Если применяется |
| Экран бронированного кабеля | К PE |
| **Газовая труба** | **Только через диэлектрическую вставку!** |

> [!ОПАСНО]
> Газовая труба **не подключается к PE напрямую**. Через неё уравнивание потенциалов распространилось бы на всю газовую сеть здания, что создаёт блуждающие токи и риск электрохимической коррозии газопровода. Решение: диэлектрическая (изолирующая) вставка на трубе на расстоянии ≥ 50 мм от точки подключения к ДСУП. Это требование газовщиков, нарушение ведёт к отказу в приёмке.

---

## Как монтируется ДСУП

1. Устанавливается шина ДСУП (небольшая медная шина в пластиковом боксе, иногда называемая «шина уравнивания потенциалов ванной»).
2. От каждого металлического элемента прокладывается медный проводник **не менее 2,5 мм²** (при механической защите) или **4 мм²** (без защиты) до шины ДСУП.
3. Шина ДСУП соединяется с ГЗШ здания проводником **не менее 6 мм²** меди.
4. Соединения — болтовые зажимы, пайка запрещена (теряется контакт при вибрации).

> [!ПРИМЕР]
> В стандартной квартире ДСУП ванной выглядит так: за ГКЛ-обшивкой или в стяжке пола скрыт медный провод 4 мм², идущий от шины ДСУП ко всем трубам. Шина находится в небольшой нише или под ванной. Сверху — доступный зажим для подключения жёлто-зелёного проводника в электрощите.

---

## Контроль ДСУП после монтажа

Сопротивление между любой точкой ДСУП и ГЗШ должно быть **не более 0,05 Ом**. Проверяется мегомметром в режиме измерения малых сопротивлений (или специальным прибором для измерения сопротивления цепи заземления). Это обязательный пункт акта сдачи электромонтажных работ.

> [!СОВЕТ]
> Если при ремонте ванной заменяются металлические трубы на пластиковые, ДСУП теряет часть своей функции — пластик не проводит ток. В этом случае особенно важно убедиться, что PE-шина подключена к металлическим частям ванны и смесителей (металлические части остаются даже при пластиковых трубах).

> [!ПРОВЕРЬ]
> 1. Зачем нужна диэлектрическая вставка при подключении газовой трубы к ДСУП?
> 2. Какое минимальное сечение проводника используется для связи ДСУП с ГЗШ?
> 3. Какое сопротивление между шиной ДСУП и ГЗШ считается нормальным?

---

## Задание

Осмотри ванную комнату в своём доме или на знакомом объекте:
1. Найди, есть ли ДСУП — ищи жёлто-зелёный провод, подключённый к трубам, ванне или специальной шине.
2. Проверь, подключены ли все металлические трубы (горячая, холодная, отопление, полотенцесушитель).
3. Если ДСУП отсутствует — опиши, что нужно сделать для её монтажа (список металлических частей, которые надо подключить, сечение проводников).

Запиши наблюдения и выводы в журнал. Если есть возможность — сделай фото.
