---
title: "Что такое ПУЭ и как им пользоваться"
position: 1
kind: lesson
resources:
  - title: "Правила устройства электроустановок (ПУЭ), 7-е издание — справочная информация и состав разделов"
    url: "https://www.consultant.ru/document/cons_doc_LAW_98464/"
    kind: document
    required: true
    country_code: RU
  - title: "Технический регламент о требованиях пожарной безопасности (ФЗ-123) — приоритет техрегламентов над ПУЭ"
    url: "https://docs.cntd.ru/document/902111644"
    kind: document
    required: false
    country_code: RU
---
ПУЭ называют «библией электрика», но пользоваться ей умеют не все. Если не понимать её структуру и юридический статус, легко либо слепо ссылаться на устаревшую главу, либо наоборот — игнорировать обязательное требование. Этот урок учит ориентироваться в главном справочнике профессии.

---

## Что ты поймёшь после урока

- Как устроена ПУЭ и почему она состоит из двух изданий сразу.
- Какой у ПУЭ юридический статус и что важнее при конфликте требований.
- Как быстро находить нужный пункт.

## Ментальная модель: ПУЭ — это сборник правил «как должно быть устроено»

ПУЭ описывает **устройство** электроустановок: как выбирать проводники, как делать заземление, как защищать линии, какие расстояния выдерживать. Это не учебник (он не объясняет физику) и не инструкция по эксплуатации (для этого есть ПТЭЭП) — это **требования к проекту и монтажу**.

Важный нюанс: сейчас параллельно действуют **главы 6-го и 7-го изданий**. Часть глав 6-го издания заменена 7-м, часть — ещё действует. Поэтому всегда смотри, какое издание главы перед тобой.

## Юридический статус: добровольно, но не «необязательно по сути»

Тонкий момент, который надо понять правильно:

- ПУЭ **не зарегистрирована в Минюсте** и формально применяется в **добровольном** порядке.
- При **конфликте** требований приоритет имеют **технические регламенты** (например, ФЗ-123 о пожарной безопасности) и национальные стандарты (ГОСТ Р), которые обязательны.
- Но на практике ПУЭ — основной отраслевой документ: по нему проектируют, монтируют и принимают электроустановки, на него ссылаются эксперты и инспекторы.

> **Важно:** «добровольно» здесь не значит «можно игнорировать». Это значит: ПУЭ задаёт норму, а если обязательный техрегламент/ГОСТ требует строже — выполняешь более строгое требование.

![Схема структуры ПУЭ: вертикальное дерево — ПУЭ делится на 7 разделов (Общие правила, Передача энергии, Защита и автоматика, Распределительные устройства, Электросиловые установки, Электроосвещение, Электрооборудование спецустановок); под разделом 1 раскрыты главы, выделена гл. 1.7 «Заземление»](TODO-elektrik-struktura-pue.png)
*Рис. 1. ПУЭ состоит из 7 разделов; разделы делятся на главы (например, гл. 1.7 — заземление).*

## Как устроена нумерация

Пункт ПУЭ выглядит как **1.7.61**:

- **1** — раздел (Общие правила);
- **7** — глава внутри раздела (Заземление и защитные меры безопасности);
- **61** — номер пункта.

Зная эту логику, ты быстро находишь нужное: «защита от поражения током» → раздел 1, глава 1.7; «выбор сечения» → глава 1.3; «электроосвещение» → раздел 6.

## Главы, которые электрик открывает чаще всего

| Глава | О чём | Где пригодится |
|-------|-------|----------------|
| 1.3 | Выбор сечений проводников | расчёт кабеля |
| 1.7 | Заземление и защитные меры | безопасность, системы TN/TT/IT |
| 2.1 | Электропроводки | прокладка проводки до 1 кВ |
| 3.1 | Защита электросетей | автоматы, предохранители |
| 7.1 | Электроустановки жилых и общественных зданий | бытовая электрика |

## Задание

Потренируйся **находить требование в ПУЭ**:

1. Открой оглавление ПУЭ и выпиши, в какой главе искать: (а) допустимый ток кабеля, (б) системы заземления, (в) требования к проводке в жилом доме.
2. Найди один конкретный пункт главы 1.7 и запиши его номер и суть одной фразой.
3. Письменно ответь: если ПУЭ разрешает что-то, а технический регламент по пожарной безопасности требует строже — какое требование ты выполнишь и почему?
