---
title: "Мнемосхемы в SCADA: визуализация процесса"
position: 2
kind: lesson
resources:
  - title: "ANSI/ISA-101.01-2015 — Human Machine Interfaces for Process Automation Systems"
    url: "https://www.isa.org/standards-and-publications/isa-standards/isa-101-standards"
    kind: norm
    required: false
    language: en
    note: "международный стандарт «серой» HMI — принцип цвета только для отклонений, не ГОСТ"
  - title: "Статья: «Мнемосхемы: искусство бесконечной эффективности» — принципы и эргономика HMI (Хабр)"
    url: "https://habr.com/ru/companies/zyfra/articles/966468/"
    kind: article
    required: false
  - title: "Видео: «Создание мнемосхем» в SCADA Simp Light — привязка графики к тегам"
    url: "https://www.youtube.com/watch?v=x8dPfMxVuME"
    kind: video
    required: false
terms:
  - term: "HMI"
    full: "Human-Machine Interface"
    note: "Панель или экран оператора у машины; мнемосхемы — его язык."
---
Мнемосхема оператора: как привязать графику к тегам и сделать экран, на котором авария видна за секунду. Инженерное искусство верхнего уровня.
---
## Ментальная модель: схема процесса, которая дышит

Возьми технологическую схему — ёмкости, трубы, насосы — и «привяжи» к ней теги: число у датчика обновляется, насос меняет цвет при включении, бак заполняется по уровню. Получилась **мнемосхема** — динамическая картина процесса [на экране АРМ](/ru/lessons/scada-osnovy-tegi-arhitektura).

![Мнемосхема насосной станции в SCADA](placeholder: скриншот мнемосхемы насосной станции с баками, насосами, цифрами давления и уровня; тип: скриншот (искать: «мнемосхема SCADA насосная станция», «SCADA pump station screen HMI»))


## Как элементы оживают

Каждый графический элемент связан с тегом через **динамизацию** — правило «как меняться при изменении тега»:

| Элемент | Привязан к тегу | Динамизация |
|---------|-----------------|-------------|
| Насос | состояние (дискр.) | цвет: серый — стоит, зелёный — работает |
| Бак | уровень (аналог.) | высота заливки по значению |
| Цифра давления | давление (аналог.) | вывод числа, красный при превышении |
| Индикатор аварии | авария (дискр.) | мигание/цвет при TRUE |

## Принципы хорошей мнемосхемы

Здесь грань «технолога»: оператор должен **за секунду** оценить обстановку.

> [!ВАЖНО] Главное правило эргономики мнемосхемы: **в норме экран спокойный, а проблема бросается в глаза.** Используй цвет осмысленно — яркий красный только для аварий, зелёный/серый для штатных состояний. Если у тебя всё пёстрое и мигает «для красоты», оператор не заметит настоящую беду. Цвет на мнемосхеме — это сигнал, а не украшение.

Это не просто вкусовщина оформителя — за этим стоит международная практика **«серых» HMI** (ANSI/ISA-101): экран на 90% выполнен в приглушённой серой гамме, а цвет зарезервирован строго за отклонениями — жёлтый для предупреждения, красный для аварии. По собранной этой практикой статистике, такой подход заметно ускоряет обнаружение оператором нештатной ситуации по сравнению с «пёстрыми» экранами старого стиля, где всё цветное и оператор привыкает не обращать внимания на цвет вообще.

![«Серый» HMI по ISA-101 в сравнении с пёстрым экраном](placeholder: готовое сравнение high performance HMI с серой гаммой и традиционного цветного экрана; тип: скриншот (искать: «high performance HMI vs traditional HMI», «ISA-101 gray HMI example»))

> [!ПРИМЕР] **Иерархия экранов насосной станции.** Одна мнемосхема не должна пытаться показать всё сразу. Верхний экран «Обзор» — вся станция целиком: несколько баков и насосов схематично, без деталей, только общее состояние и главные аварии. С него оператор кликает на конкретный узел — открывается экран «Насосная группа 1» с приборами и режимами именно этого узла. С него — при необходимости — экран «Датчик уровня LT1» с детальной диагностикой прибора (диапазон, HART-параметры, история отказов). Каждый следующий уровень даёт больше деталей, но верхний обзорный экран остаётся тем местом, где оператор проводит 90% времени и должен увидеть проблему первым.

> [!СОВЕТ] Располагай элементы как реальный процесс — слева направо или по ходу потока, чтобы взгляд шёл естественно. Группируй связанное. Не лепи всё на один экран: лучше несколько логичных экранов (обзор → узел → детали), чем одна свалка. Цифры — крупно, единицы измерения — обязательно.

> [!ОПАСНО] Не прячь и не маскируй аварийные состояния ради «красивого» дизайна. Если оператор из-за неудачной мнемосхемы не заметил рост давления — последствия будут не на экране, а в цеху. Читаемость аварий важнее эстетики всегда.

> [!ПРОВЕРЬ]
> 1. Что такое динамизация элемента мнемосхемы?
> 2. Почему ярко-красный цвет нельзя использовать для штатных состояний?
> 3. Как лучше расположить оборудование на экране, чтобы оператору было удобно?
> 4. Зачем нужна иерархия экранов «обзор → узел → детали», если можно нарисовать один подробный экран сразу со всем?

## Задание

Нарисуй (на бумаге или в любом графическом редакторе) мнемосхему своей насосной станции, опираясь на список тегов из прошлого урока:
1. размести приёмный бак, насос, напорный бак, манометр — по ходу потока;
2. для каждого элемента подпиши, **к какому тегу** он привязан и **как меняется** (динамизация: цвет, заливка, число);
3. предусмотри индикацию режима «авто» и аварии «сухой ход»;
4. примени правило цвета: норма — спокойно, авария — заметно.

Критерий самопроверки: покажи эскиз человеку, не знающему процесс, и спроси — где здесь насос, работает ли он сейчас, есть ли авария. Если он отвечает за секунду — мнемосхема удалась.
